---
title: "Enerji Denetim Seviyeleri (Energy Audit Levels — ASHRAE)"
category: factory
equipment_type: factory
keywords: [ASHRAE, Level I, Level II, Level III, walk-through audit, detailed audit, investment grade audit, denetim seviyeleri, Türkiye]
related_files: [factory/energy_management/INDEX.md, factory/energy_management/audit_methodology.md, factory/energy_management/iso_50002.md, factory/energy_management/en_16247.md, factory/energy_management/turkey_legislation.md, factory/methodology.md]
use_when: ["Denetim seviyesi seçimi yapılacağında", "ASHRAE audit seviyeleri sorgulandığında", "Türkiye mevzuatı ile eşleştirme gerektiğinde"]
priority: medium
last_updated: 2026-02-01
---

# Enerji Denetim Seviyeleri (Energy Audit Levels -- ASHRAE)

> Son güncelleme: 2026-02-01

## 1. Genel Bakış (Overview)

Enerji denetim seviyeleri, ASHRAE tarafından "Procedures for Commercial Building Energy Audits" (ASHRAE Standard) kapsamında tanımlanmış üç kademeli bir yapıdır. Her seviye; denetimin kapsamı, derinliği, ölçüm yoğunluğu, analiz detayı ve buna bağlı doğruluk/maliyet/süre parametreleri ile birbirinden ayrılır.

Seviye seçimi; tesisin büyüklüğü, mevcut bilgi düzeyi, planlanan yatırım bütçesi ve denetim amacına göre yapılır. Türkiye'deki YEGM enerji etüdü sınıflandırması ve AB'deki EN 16247 / ISO 50002 standartları bu üç seviye ile eşleştirilebilir.

```
Seviye karmaşıklığı ve değer ilişkisi:

Level I ──────► Level II ──────► Level III
Düşük maliyet   Orta maliyet     Yüksek maliyet
Hızlı sonuç     Detaylı analiz   Yatırım kararı
±%30-40 hata    ±%10-15 hata     ±%5-10 hata
Quick wins      ECM fizibilite   Mühendislik tasarım
```

## 2. Level I -- Walk-Through Audit / Preliminary Audit (Ön İnceleme Denetimi)

### 2.1 Amaç ve Kapsam

Level I denetim, tesisin genel enerji profilini ortaya çıkarmak ve düşük/sıfır maliyetli (quick win) enerji tasarrufu fırsatlarını belirlemek amacıyla yapılır. Kısa süreli bir saha ziyareti, enerji faturası analizi ve gözlem bazlı değerlendirme içerir.

```
Level I -- Walk-Through Audit:

Amaç:
├── Genel enerji tüketim profili çıkarma
├── Quick win fırsatlarını belirleme (%5-15 tasarruf)
├── Detaylı denetim gerektiren alanları işaretleme
└── Enerji farkındalığı oluşturma

Kapsam:
├── Tesis genel turu (walk-through gözlem)
├── Enerji faturası analizi (12-24 ay)
├── Ekipman listesi inceleme (nameplate verileri)
├── Operatör ve bakımcı görüşmeleri
├── Termal kamera taraması (opsiyonel, kısa)
└── Genel enerji dengesi tahmini

Süre:
├── Saha ziyareti: 0.5-2 gün
├── Analiz ve raporlama: 2-5 gün
└── Toplam: 1-2 hafta

Maliyet: €2,000-5,000 (orta ölçekli endüstriyel tesis)
Doğruluk: ±%30-40 (tasarruf tahminleri)
```

### 2.2 Çıktılar

```
Level I denetim çıktıları:

1. Enerji tüketim profili:
   ├── Kaynak bazlı dağılım (elektrik, gaz, diğer)
   ├── Alan/sistem bazlı ön dağılım
   ├── SEC (spesifik enerji tüketimi): kWh/ton ürün
   └── Mevsimsel trend ve baseload

2. Quick win fırsatları listesi:
   ├── Set point ayarlamaları (sıcaklık, basınç)
   ├── Zamanlama düzeltmeleri (gereksiz çalışma)
   ├── Belirgin kaçak onarımları (basınçlı hava, buhar)
   ├── Yalıtım eksiklikleri (gözle görünen)
   ├── Bakım iyileştirmeleri
   └── Enerji farkındalık programı

3. Level II/III gereksinim değerlendirmesi:
   ├── Detaylı inceleme gerektiren sistemler
   ├── Ölçüm gereksinimi olan noktalar
   └── Tahmini ek denetim bütçesi

Tipik tasarruf tespiti: Toplam enerjinin %5-15'i
```

### 2.3 Örnek Level I Rapor Formatı

```
Level I Rapor Yapısı (10-20 sayfa):

1. Yönetici Özeti (1-2 sayfa)
2. Tesis Genel Bilgileri (1 sayfa)
3. Enerji Tüketim Profili (2-3 sayfa)
   ├── Tüketim grafikleri
   ├── SEC benchmark karşılaştırma
   └── Maliyet dağılımı
4. Saha Gözlemleri (3-5 sayfa)
   ├── Fotoğraflı gözlemler
   └── Her alan için kısa değerlendirme
5. Quick Win Fırsatları (2-3 sayfa)
   ├── Tablo: öneri, tahminsel tasarruf, maliyet, GÖS
   └── Önceliklendirme
6. Sonuç ve Öneriler (1 sayfa)
   └── Level II denetim önerisi (varsa)
```

## 3. Level II -- Energy Survey and Analysis / Detailed Audit (Detaylı Enerji Denetimi)

### 3.1 Amaç ve Kapsam

Level II denetim, tesisin tüm ana enerji sistemlerini detaylı olarak analiz ederek somut tasarruf fırsatlarını (ECM -- Energy Conservation Measure) belirlemek ve her biri için fizibilite çalışması yapmayı amaçlar. Saha ölçümleri, sistem bazlı verimlilik hesaplamaları ve ekonomik analizleri içerir.

```
Level II -- Detailed Audit:

Amaç:
├── Tüm ana sistemlerin detaylı verimlilik değerlendirmesi
├── ECM listesi oluşturma (tasarruf + yatırım + ROI)
├── Enerji dengesi (Sankey diyagramı) oluşturma
├── Benchmark karşılaştırma (sektörel ve en iyi uygulama)
├── Fizibilite analizi (SPP, NPV, IRR)
└── 3 yıllık uygulama yol haritası

Kapsam (tüm ana sistemler):
├── Buhar/kazan sistemi (yakma, dağıtım, kondensat)
├── Basınçlı hava sistemi (kompresör, dağıtım, kaçak)
├── Soğutma sistemi (chiller, kule, dağıtım)
├── Pompa ve fan sistemleri (motor, kontrol, sistem eğrisi)
├── Aydınlatma (LPD, lux, kontrol)
├── HVAC (ısıtma, soğutma, havalandırma)
├── Proses spesifik sistemler (fırın, kurutma, vb.)
├── Elektrik dağıtım (trafo, güç faktörü, harmonik)
├── Exergy analizi (ExergyLab ile -- isteğe bağlı)
└── Cross-equipment entegrasyon değerlendirmesi

Süre:
├── Saha ziyareti: 3-7 gün
├── Analiz ve raporlama: 2-4 hafta
└── Toplam: 3-5 hafta

Maliyet: €8,000-30,000 (tesis büyüklüğüne göre)
Doğruluk: ±%10-15 (tasarruf tahminleri)
```

### 3.2 Ölçüm Gereksinimleri

| Sistem | Ölçüm Parametreleri | Cihaz | Süre |
|--------|---------------------|-------|------|
| Ana pano | kW, kVAr, cos φ, THD | Güç analizörü | 5-7 gün |
| Kompresör | kW, debi, basınç, T | Güç analizörü + pitot | 3-5 gün |
| Kazan | O₂, CO, T_baca, T_su, P | Baca gazı analizörü | Spot (3-5 ölçüm) |
| Chiller | kW, T_CHW, T_kond, debi | Güç analizörü + debimetre | 3-5 gün |
| Pompa | kW, debi, P_giriş/çıkış | Güç analizörü + clamp-on | Spot |
| Aydınlatma | Lux, W/m² | Lux metre | Spot |
| Yalıtım | Yüzey T, ΔT | Termal kamera | Spot (2-4 saat) |

### 3.3 ECM Analiz Derinliği

```
Level II ECM analizi için her fırsat:

Teknik değerlendirme:
├── Mevcut performans (ölçülen)
├── İyileştirilmiş performans (hesaplanan/simüle)
├── Teknik spesifikasyonlar
├── Uygulama yöntemi ve süresi
└── Teknik risk değerlendirmesi

Ekonomik değerlendirme:
├── Yıllık enerji tasarrufu [kWh/yıl, m³/yıl]
├── Yıllık maliyet tasarrufu [€/yıl]
├── Yatırım maliyeti [€] (ekipman + montaj + komisyonlama)
├── Basit geri ödeme süresi (SPP) [yıl]
├── Net bugünkü değer (NPV) [€] (10 yıl, %10 iskonto)
├── İç verim oranı (IRR) [%]
└── CO₂ azaltma [ton/yıl]

Önceliklendirme:
├── Teknik uygulanabilirlik: Kolay / Orta / Zor
├── Ekonomik çekicilik: SPP < 1 yıl / 1-3 yıl / >3 yıl
├── Etkileşim değerlendirmesi (diğer ECM'lerle)
└── Uygulama sırası önerisi
```

### 3.4 Finansal Analiz Seviyesi

```
Level II finansal analiz formülleri:

1. Basit Geri Ödeme Süresi (SPP):
   SPP = C₀ / S_yıllık [yıl]
   Burada: C₀ = toplam yatırım [€], S = yıllık tasarruf [€/yıl]

2. Net Bugünkü Değer (NPV):
   NPV = -C₀ + Σ[S_t / (1+r)^t]  (t = 1..n)
   Burada: r = iskonto oranı, n = proje ömrü [yıl]

3. İç Verim Oranı (IRR):
   NPV = 0 olduğunda r değeri
   Kural: IRR > WACC ise proje kabul

4. Yıllık Eşdeğer Maliyet (AEC) -- Farklı ömürlü projeleri karşılaştırma:
   AEC = NPV × r / [1 - (1+r)^(-n)]

Tipik parametreler (Türkiye endüstri):
├── İskonto oranı: %10-15
├── Proje ömrü: 10-15 yıl (ekipman bağlı)
├── Elektrik fiyatı artışı: %3-5/yıl (reel)
├── Doğalgaz fiyatı artışı: %2-4/yıl (reel)
└── CO₂ fiyatı (geleceğe dönük): €50-100/ton
```

### 3.5 Örnek Level II Çıktı

```
Level II ECM Portföy Özeti (örnek):

| # | ECM | Tasarruf [€/yıl] | Yatırım [€] | SPP [yıl] | NPV [€] | Öncelik |
|---|-----|-------------------|-------------|-----------|---------|---------|
| 1 | Pompa VSD retrofit | 25,500 | 12,000 | 0.47 | 145,000 | A |
| 2 | Soğutma kulesi VSD | 17,600 | 6,000 | 0.34 | 102,000 | A |
| 3 | Kazan economizer | 28,300 | 25,000 | 0.88 | 149,000 | A |
| 4 | Basınçlı hava kaçak | 12,400 | 3,500 | 0.28 | 73,000 | A |
| 5 | Kompresör ısı geri kaz. | 9,600 | 10,000 | 1.04 | 49,000 | B |
| 6 | LED dönüşüm | 8,200 | 15,000 | 1.83 | 35,000 | B |
| 7 | Kondensat geri dönüş | 6,800 | 8,000 | 1.18 | 34,000 | B |
| 8 | Motor yenileme (IE3) | 4,500 | 12,000 | 2.67 | 16,000 | C |
|   | TOPLAM | 112,900 | 91,500 | 0.81 | 603,000 | |
```

## 4. Level III -- Detailed Analysis of Capital-Intensive Modifications / Investment Grade Audit (Yatırım Sınıfı Denetim)

### 4.1 Amaç ve Kapsam

Level III denetim, büyük sermaye yatırımı gerektiren projelerin (CHP, büyük proses değişikliği, ısı entegrasyon ağı, yenilenebilir enerji) karar sürecini destekleyen detaylı mühendislik analizi ve fizibilite çalışmasıdır.

```
Level III -- Investment Grade Audit:

Amaç:
├── Büyük yatırım kararları için detaylı mühendislik analizi
├── Uzun süreli ölçüm kampanyası ile doğru veri tabanı oluşturma
├── Simülasyon ve modelleme ile senaryo analizi
├── Detaylı finansal analiz (NPV, IRR, duyarlılık, risk)
├── M&V (Ölçme ve Doğrulama) planı hazırlama
└── ESCO sözleşme temeli oluşturma

Kapsam:
├── Level II tüm faaliyetleri (daha derin) +
├── Uzun süreli ölçüm kampanyası (1-4 hafta sürekli)
├── Dinamik yük profili analizi (15 dk çözünürlük)
├── Enerji/exergy simülasyonu (EnergyPlus, TRNSYS, Aspen)
├── Alternatif senaryolar ve duyarlılık analizi
├── Detaylı mühendislik hesaplamaları
├── Tedarikçi teklifleri ile maliyet doğrulama
├── LCC (Life Cycle Cost) analizi
├── Risk analizi (Monte Carlo, senaryo)
├── M&V planı (IPMVP uyumlu)
└── Uygulama mühendislik spesifikasyonları

Süre:
├── Ölçüm kampanyası: 1-4 hafta (sürekli kayıt)
├── Analiz ve simülasyon: 4-8 hafta
├── Raporlama: 2-4 hafta
└── Toplam: 2-4 ay

Maliyet: €20,000-100,000+ (proje büyüklüğüne göre)
Doğruluk: ±%5-10 (tasarruf tahminleri)
```

### 4.2 Simülasyon / Modelleme Kullanımı

```
Level III simülasyon araçları:

1. Enerji simülasyonu:
   ├── EnergyPlus / TRNSYS — bina enerji modeli
   ├── Aspen Plus / HYSYS — proses simülasyonu
   ├── MATLAB/Simulink — özel modeller
   └── ExergyLab — exergy analizi ve optimizasyon

2. CHP fizibilite:
   ├── Saatlik yük profili eşleştirme (termal + elektrik)
   ├── Part-load performans modelleme
   ├── Grid paralel / ada modu senaryoları
   └── Bakım planı ve kullanılabilirlik

3. Pinch analizi:
   ├── Sıcak/soğuk akış envanteri
   ├── Bileşik eğriler (Composite Curves)
   ├── MER (Minimum Enerji Gereksinimi)
   ├── HEN (Heat Exchanger Network) tasarımı
   └── Pinch Design Method (PDM)

4. Duyarlılık analizi parametreleri:
   ├── Enerji fiyatları (±%20)
   ├── Üretim hacmi (±%15)
   ├── Yatırım maliyeti (±%15)
   ├── İskonto oranı (±%3 puan)
   └── Ekipman performansı (±%10)
```

### 4.3 Yatırım Analizi Derinliği

```
Level III finansal analiz:

1. Detaylı Yatırım Maliyeti:
   ├── Ekipman maliyeti (3 tedarikçi teklifi)
   ├── Mekanik montaj
   ├── Elektrik montaj
   ├── Otomasyon ve kontrol
   ├── Boru hattı ve yalıtım
   ├── İnşaat (varsa)
   ├── Mühendislik ve proje yönetimi (%8-12)
   ├── Komisyonlama
   └── Beklenmeyen giderler (%10-15)

2. NPV Analizi (Detaylı):
   NPV = -C₀ + Σ[(S_t - O&M_t) / (1+r)^t] + SV_n / (1+r)^n
   Burada: O&M_t = işletme ve bakım maliyeti, SV = hurda değeri

3. IRR Hesaplama:
   NPV(IRR) = 0 → IRR iteratif çözüm
   Karar: IRR > WACC + risk primi ise uygula

4. Duyarlılık Matrisi:
   | Parametre | -20% | -10% | Temel | +10% | +20% |
   |-----------|------|------|-------|------|------|
   | Elektrik fiyatı | NPV₁ | NPV₂ | NPV₃ | NPV₄ | NPV₅ |
   | Gaz fiyatı | ... | ... | ... | ... | ... |
   | Yatırım maliyeti | ... | ... | ... | ... | ... |
   | Üretim hacmi | ... | ... | ... | ... | ... |

5. Risk Analizi:
   ├── Senaryo analizi (iyimser / temel / kötümser)
   ├── Monte Carlo simülasyonu (10,000 iterasyon)
   ├── NPV dağılımı ve güven aralığı
   └── Başabaş (break-even) analizi

6. LCC (Life Cycle Cost):
   LCC = C₀ + Σ[E_t + O&M_t + R_t] / (1+r)^t - SV_n / (1+r)^n
   Burada: R_t = yenileme maliyetleri
   Ekonomik ömür: 15-25 yıl (ekipman tipine göre)
```

### 4.4 M&V (Ölçme ve Doğrulama) Planı

```
Level III M&V planı (IPMVP uyumlu):

IPMVP opsiyonları:
├── Option A: Retrofit İzolasyonu, Ölçüm Bazlı
│   → Anahtar parametreler ölçülür, diğerleri tahmin
├── Option B: Retrofit İzolasyonu, Tüm Ölçüm
│   → Tüm parametreler sürekli ölçülür
├── Option C: Tüm Tesis, Fatura Analizi
│   → Tesis toplam tüketiminden regresyon
└── Option D: Tüm Tesis, Simülasyon
    → Kalibre edilmiş simülasyon modeli

M&V planı içeriği:
1. Baseline tanımı (ölçüm dönemi, koşullar)
2. Raporlama dönemi tanımı
3. Ölçüm noktaları ve cihazları
4. Veri toplama sıklığı
5. Düzeltme değişkenleri (üretim, hava durumu)
6. Regresyon modeli
7. Tasarruf hesaplama formülü
8. Belirsizlik analizi
9. Raporlama formatı ve sıklığı
```

## 5. Seviye Karşılaştırma Tablosu (Detailed Comparison Table)

| Parametre | Level I | Level II | Level III |
|-----------|---------|----------|-----------|
| **Amaç** | Farkındalık, quick wins | Detaylı analiz, ECM fizibilite | Yatırım kararı, mühendislik |
| **Saha süresi** | 0.5-2 gün | 3-7 gün | 1-4 hafta |
| **Toplam süre** | 1-2 hafta | 3-5 hafta | 2-4 ay |
| **Maliyet** | €2-5k | €8-30k | €20-100k+ |
| **Ölçüm** | Minimal (nameplate, gözlem) | Spot + kısa profil (3-7 gün) | Sürekli kampanya (1-4 hafta) |
| **Doğruluk** | ±%30-40 | ±%10-15 | ±%5-10 |
| **Enerji dengesi** | Ön tahmin | Hesaplanan (Sankey) | Ölçülen + simüle |
| **ECM analizi** | Liste (ön tahmin) | Fizibilite (SPP, NPV) | Mühendislik tasarım (LCC, duyarlılık) |
| **Exergy analizi** | Yok | ExergyLab ile mümkün | Detaylı exergy/exergoekonomik |
| **Simülasyon** | Yok | Basit hesaplama | EnergyPlus, Aspen, MATLAB |
| **M&V planı** | Yok | Genel yaklaşım | Detaylı IPMVP planı |
| **Rapor hacmi** | 10-20 sayfa | 50-100 sayfa | 100-300 sayfa |
| **Finansal analiz** | SPP tahmini | SPP, NPV, IRR | NPV, IRR, LCC, duyarlılık, risk |
| **Çıktı** | Quick win listesi + Level II önerisi | ECM portföyü + yol haritası | Proje fizibilite raporu + M&V planı |
| **Uygun durum** | İlk değerlendirme, düşük bütçe | ISO 50001, YEGM etüdü, ECM planlama | CHP, büyük proses değişikliği, ESCO |
| **Tipik tasarruf** | %5-15 | %15-30 | Projeye özel |

## 6. Türkiye Mevzuatı ile Eşleştirme (Mapping to Turkey Legislation)

### 6.1 YEGM Enerji Etüdü Sınıflandırması

Türkiye'de Yenilenebilir Enerji Genel Müdürlüğü (YEGM) tarafından tanımlanan enerji etüdü gereksinimleri, ASHRAE seviyeleri ile aşağıdaki gibi eşleştirilebilir:

| Türkiye Etüd Tipi | ASHRAE Seviye | Zorunluluk | Yasal Dayanak |
|--------------------|---------------|------------|---------------|
| Ön etüd | Level I | ≥1,000 TEP ilk değerlendirme | 5627 sayılı Kanun |
| Detaylı etüd | Level II | 4 yılda 1 zorunlu (≥1,000 TEP) | Enerji Etüdü Tebliği |
| Yatırım etüdü / VAP | Level III | VAP başvurusu, teşvik | VEP kapsamı |

### 6.2 EVD Şirketi Denetimleri

```
EVD (Enerji Verimliliği Danışmanlık) şirketi denetim kapsamı:

Zorunlu denetim (≥1,000 TEP/yıl):
├── 4 yılda 1 detaylı enerji etüdü → Level II eşdeğeri
├── YEGM onaylı EVD şirketi tarafından yapılmalı
├── YEGM rapor formatına uygun
├── ENVER portalına yükleme zorunlu
└── TEP ve CO₂ cinsinden tasarruf hesabı

VAP (Verimlilik Artırıcı Proje) başvurusu:
├── Level III eşdeğeri fizibilite raporu gerekir
├── Detaylı mühendislik hesaplama
├── NPV, IRR, GÖS analizi
├── Tedarikçi teklifleri
└── Enerji ve İklim Değişikliği Müsteşarlığı onayı

Gönüllü anlaşma (≥500 TEP/yıl):
├── Enerji yoğunluğu azaltma taahhüdü
├── Level II denetim + M&V planı
└── 3 yıllık izleme ve raporlama
```

### 6.3 Zorunlu Denetim Kapsamı Eşleştirme Tablosu

| YEGM Gereksinimi | ASHRAE Karşılığı | Açıklama |
|-------------------|------------------|----------|
| Tesis bilgileri ve enerji profili | Level I + II | Temel veri |
| Sistem bazlı verimlilik analizi | Level II | Detaylı ölçüm |
| Tasarruf fırsatları ve ekonomik analiz | Level II | ECM fizibilite |
| Enerji dengesi (Sankey) | Level II | Görselleştirme |
| Uygulama yol haritası | Level II | Fazlı plan |
| VAP fizibilite (büyük yatırım) | Level III | Detaylı mühendislik |
| M&V planı (ESCO, VAP) | Level III | IPMVP uyumlu |

## 7. Seviye Seçim Karar Ağacı (Audit Level Decision Tree)

```
Denetim seviyesi seçim akışı:

┌─────────────────────────────────────────┐
│ Daha önce enerji denetimi yapıldı mı?   │
└──────────────┬──────────────────────────┘
               │
    ┌──────────┴──────────┐
    │ HAYIR               │ EVET
    ▼                     ▼
┌────────┐        ┌─────────────────────────┐
│Level I │        │ Son denetimden bu yana   │
│ile     │        │ önemli değişiklik var mı?│
│başla   │        └──────────┬──────────────┘
└───┬────┘                   │
    │              ┌─────────┴─────────┐
    ▼              │                   │
Quick win   Büyük değişiklik    Küçük değişiklik
var mı?     (proses, kapasite)  veya güncelleme
    │              │                   │
┌───┴───┐    ┌─────▼─────┐      ┌──────▼──────┐
│Evet   │    │Level II   │      │Level II     │
│Uygula │    │(tam kapsam)│     │(güncelleyici)│
│sonra  │    └─────┬─────┘      └─────────────┘
│Level II│         │
└───────┘   ┌──────▼──────────────────────┐
            │ Büyük yatırım kararı var mı?│
            │ (CHP, GES, proses değişikliği)│
            └──────────┬──────────────────┘
                       │
            ┌──────────┴──────────┐
            │ EVET                │ HAYIR
            ▼                     ▼
      ┌──────────┐        ┌──────────────┐
      │Level III │        │ ECM'leri     │
      │fizibilite│        │ uygula       │
      └──────────┘        └──────────────┘

Ek kriterler:
├── Bütçe kısıtlı        → Level I + ExergyLab (maliyet etkin)
├── ISO 50001 energy review → Level II (minimum)
├── YEGM zorunlu etüd      → Level II (YEGM formatı)
├── ESCO sözleşme          → Level III (M&V planı dahil)
├── VAP başvurusu           → Level II + detaylı fizibilite
└── >50,000 TEP tesis      → Level II + Level III (seçili sistemler)
```

### 7.1 Tesis Büyüklüğüne Göre Önerilen Seviye

| Tesis Büyüklüğü (TEP/yıl) | Bütçe Aralığı | Önerilen Başlangıç | Önerilen Derinlik |
|---------------------------|---------------|--------------------|--------------------|
| 500-1,000 | €3-8k | Level I | Level II (gönüllü) |
| 1,000-5,000 | €8-20k | Level II | Level II (zorunlu) |
| 5,000-10,000 | €15-40k | Level II | Level II + Level III (seçili) |
| 10,000-50,000 | €30-80k | Level II (kapsamlı) | Level III (CHP, entegrasyon) |
| >50,000 | €50-150k | Level II + III | Level III (tam kapsam) |

## 8. Exergy Audit Eklentisi (Exergy Enhancement per Level)

Her ASHRAE seviyesine exergy analizi eklemek, denetimin kalitesini ve tespit edilen tasarruf potansiyelini önemli ölçüde artırır.

### 8.1 Level I + Exergy: Hızlı Exergy Tarama

```
Level I'a exergy ekleme:

Girdi: Nameplate verileri + fatura bilgileri
ExergyLab kullanımı: Basitleştirilmiş ekipman modülleri
Ek süre: 2-4 saat
Ek maliyet: ~€500-1,000

Çıktılar:
├── Her ekipman için yaklaşık exergy verimi [%]
├── Büyük exergy yıkım kaynakları (top-3)
├── Hızlı cross-equipment tarama
└── Level II'ye exergy odaklı önceliklendirme

Katma değer:
├── Quick win'lerde exergy perspektifi
├── Sıcaklık kalitesi farkındalığı
└── Level II kapsamını doğru belirleme
```

### 8.2 Level II + Exergy: Detaylı Exergy Analizi

```
Level II'ye exergy ekleme:

Girdi: Saha ölçüm verileri (T, P, Q̇, Ẇ)
ExergyLab kullanımı: Tam ekipman + fabrika modülleri
Ek süre: 1-2 gün analiz
Ek maliyet: ~€2,000-5,000

Çıktılar:
├── Ekipman bazında exergy verimi ve yıkım [kW]
├── Exergy Sankey diyagramı
├── Sektörel exergy benchmark karşılaştırma
├── Cross-equipment entegrasyon fırsatları (puanlı)
├── AI destekli exergy yorumlama
└── Exergy bazlı ECM önceliklendirme

Katma değer:
├── Enerji veriminin göremediği fırsatlar (%10-15 ek tasarruf)
├── Daha doğru ECM önceliklendirme
├── Yönetim için görsel ve ikna edici rapor
└── YEGM etüdünü zenginleştiren ek bölüm
```

### 8.3 Level III + Exergy: Exergoekonomik Analiz

```
Level III'e exergy ekleme:

Girdi: Sürekli ölçüm kampanyası verileri
ExergyLab kullanımı: Fabrika + senaryo modülleri
Ek süre: 1-2 hafta analiz
Ek maliyet: ~€5,000-15,000

Çıktılar:
├── Detaylı exergoekonomik analiz
│   ├── Her ekipman/bileşen için exergy maliyet akışı
│   ├── Exergy yıkım maliyeti [€/yıl]
│   └── Avoidable vs unavoidable exergy yıkım
├── İleri exergy analizi
│   ├── Endojen vs eksojen exergy yıkım
│   └── Gerçek iyileştirme potansiyeli
├── Exergy bazlı CHP/CCHP boyutlandırma
├── Pinch + exergy entegre analiz
└── Exergoekonomik optimizasyon

Katma değer:
├── Yatırım kararında exergy maliyeti perspektifi
├── Gerçek iyileştirme potansiyelinin ayrıştırılması
├── CHP boyutlandırmada exergy optimal
└── Akademik/teknik itibar artışı
```

## 9. İlgili Dosyalar

- [Denetim Metodolojisi](audit_methodology.md) -- Pratik saha rehberi ve checklist'ler
- [ISO 50002](iso_50002.md) -- ISO 50002 denetim standardi detaylari
- [EN 16247](en_16247.md) -- Avrupa denetim standardi
- [Turkiye Mevzuati](turkey_legislation.md) -- YEGM etud zorunluluklari
- [Metodoloji (genel)](../methodology.md) -- Fabrika audit teorik cercevesi
- [INDEX](INDEX.md) -- Enerji yonetimi bilgi tabani navigasyonu

## 10. Referanslar

- ASHRAE, "Procedures for Commercial Building Energy Audits", 2nd Edition, 2011
- ASHRAE, "Standard 211-2018: Standard for Commercial Building Energy Audits"
- ISO 50002:2014, "Energy audits -- Requirements with guidance for use"
- EN 16247-1:2022, "Energy audits -- Part 1: General requirements"
- YEGM, "Enerji Etudu Usul ve Esaslari Hakkinda Teblig"
- US DOE, "Process Energy Systems: Opportunities from ASHRAE Energy Audits"
- Krarti, M., "Energy Audit of Building Systems: An Engineering Approach", 3rd Edition, CRC Press
- Thumann, A. & Younger, W., "Handbook of Energy Audits", 9th Edition, Fairmont Press
- IPMVP, "International Performance Measurement and Verification Protocol", EVO, 2022
- Dincer, I. & Rosen, M.A., "Exergy: Energy, Environment and Sustainable Development", 3rd Edition, Elsevier, 2021
- Tsatsaronis, G. & Morosuk, T., "Advanced Exergy-Based Methods", ASME Journal of Energy Resources Technology, 2012
