---
title: "EN 16247 Enerji Denetimi Standardı (EN 16247 Energy Audits Standard)"
category: factory
equipment_type: factory
keywords: [EN 16247, enerji denetimi, AB EED, enerji verimliliği direktifi, endüstri, bina, ulaşım, proses, yetkinlik, Türkiye uyumu]
related_files: [factory/energy_management/INDEX.md, factory/energy_management/iso_50002.md, factory/energy_management/audit_levels.md, factory/energy_management/audit_methodology.md, factory/energy_management/turkey_legislation.md, factory/methodology.md]
use_when: ["EN 16247 gereksinimleri sorgulandığında", "AB uyumu değerlendirildiğinde", "Endüstriyel denetim standardı seçimi yapılacağında"]
priority: medium
last_updated: 2026-02-01
---

# EN 16247 Enerji Denetimi Standardı (EN 16247 Energy Audits Standard)

> Son güncelleme: 2026-02-01

## 1. Genel Bakış (Overview)

EN 16247, Avrupa Standardizasyon Komitesi (CEN -- Comite Europeen de Normalisation) tarafından yayınlanan enerji denetim standardı serisidir. Beş bölümden oluşan bu seri; genel gereksinimler, bina denetimi, endüstriyel proses denetimi, ulaşım denetimi ve denetçi yetkinliği konularını kapsar.

EN 16247, AB Enerji Verimliliği Direktifi (EED -- Energy Efficiency Directive) kapsamında büyük işletmeler için zorunlu enerji denetimine referans standart olarak kullanılmaktadır. Orijinal EED 2012/27/EU Madde 8, büyük işletmelere 4 yılda bir enerji denetimi zorunluluğu getirmiş; 2023 tarihli revize EED (2023/1791) ile bu gereksinimler daha da güçlendirilmiştir.

```
EN 16247 serisi ve AB bağlamı:

AB Enerji Verimliliği Direktifi (EED)
├── Madde 8: Zorunlu enerji denetimi (büyük işletmeler)
│   └── Referans standart: EN 16247 serisi
│
EN 16247 seri yapısı:
├── Part 1: Genel gereksinimler (tüm denetimler için temel)
├── Part 2: Binalar (bina enerji denetimi)
├── Part 3: Prosesler (endüstriyel proses denetimi) ← ExergyLab odağı
├── Part 4: Ulaşım (ulaşım enerji denetimi)
└── Part 5: Denetçi yetkinliği (auditor competence)
```

## 2. EN 16247-1: Genel Gereksinimler (General Requirements)

### 2.1 Kapsam ve Amaç

EN 16247-1, tüm enerji denetimleri için geçerli olan ortak gereksinim ve süreç çerçevesini tanımlar. Part 2, 3 ve 4'ün her biri Part 1 üzerine ek gereksinimler getirir; yani herhangi bir sektörel denetim Part 1'e tam uyumlu olmalıdır.

### 2.2 Denetim Süreci (7 Aşama)

```
EN 16247-1 denetim süreci:

1. Ön İletişim (Preliminary Contact):
   ├── Denetim amacı ve kapsamının belirlenmesi
   ├── Denetim sınırlarının tanımlanması
   ├── Veri ve erişim gereksinimlerinin tanımlanması
   ├── Zaman çizelgesi ve kaynak planlaması
   ├── Gizlilik anlaşması (NDA)
   └── Teklif ve sözleşme

2. Açılış Toplantısı (Start-up Meeting):
   ├── Anahtar kişilerle tanışma ve roller
   ├── Tesis hakkında ön bilgilendirme
   ├── Enerji veri kaynaklarına erişim
   ├── Güvenlik ve erişim prosedürleri
   ├── Denetim planının onaylanması
   └── İletişim kanallarının belirlenmesi

3. Veri Toplama (Data Collection):
   ├── Enerji faturaları ve tüketim verileri (min. 36 ay)
   ├── Üretim/faaliyet verileri
   ├── Tesis ve ekipman bilgileri (nameplate, yaş)
   ├── Proses akış diyagramları
   ├── Mevcut performans verileri (SCADA/BMS)
   ├── Operatör görüşmeleri
   └── Bakım ve arıza kayıtları

4. Saha Çalışması (Field Work):
   ├── Tesis turu ve gözlem
   ├── Ölçüm kampanyası yürütme
   ├── Veri doğrulama (fatura vs sayaç)
   ├── Enerji akışlarının izlenmesi
   ├── İyileştirme fırsatlarının ön tespiti
   └── Fotoğraf ve termal kamera belgeleme

5. Analiz (Analysis):
   ├── Enerji dengesi oluşturma (Sankey)
   ├── Performans değerlendirmesi (verimlilik, EnPI)
   ├── Benchmark karşılaştırma (sektörel)
   ├── İyileştirme fırsatları analizi
   │   ├── Teknik fizibilite
   │   ├── Ekonomik değerlendirme (SPP, NPV)
   │   └── Önceliklendirme
   └── Belirsizlik ve varsayımlar

6. Raporlama (Reporting):
   ├── Yönetici özeti
   ├── Enerji analiz sonuçları
   ├── ECM listesi (önceliklendirilmiş)
   ├── Ekonomik değerlendirme tablosu
   ├── Uygulama yol haritası
   └── Sonuç ve öneriler

7. Kapanış Toplantısı (Final Meeting):
   ├── Bulguların sunumu
   ├── Önerilerin tartışılması
   ├── Geri bildirimlerin alınması
   ├── Ek veri taleplerinin belirlenmesi
   └── Takip eylemlerinin planlanması
```

### 2.3 Kalite Gereksinimleri

| Kalite Kriteri | Açıklama | Doğrulama Yöntemi |
|----------------|----------|-------------------|
| Uygunluk (Appropriateness) | Kapsam ve derinlik amaca uygun | Denetim planı incelemesi |
| Bütünlük (Completeness) | Tüm enerji kaynakları dahil | Enerji dengesi kontrolü |
| Güvenilirlik (Reliability) | Veriler doğrulanmış ve izlenebilir | Veri kaynağı referansları |
| Şeffaflık (Transparency) | Varsayımlar ve sınırlılıklar belirtilmiş | Rapor incelemesi |
| Ölçülebilirlik (Measurability) | Tasarruflar hesaplanabilir ve doğrulanabilir | Hesaplama yöntemi |
| Tarafsızlık (Impartiality) | Denetçi bağımsız ve objektif | Beyan, kurumsal politika |

## 3. EN 16247-2: Binalar (Buildings)

### 3.1 Bina Enerji Denetimi Özel Gereksinimleri

```
EN 16247-2 — Part 1'e ek gereksinimler:

Kapsam (bina sınırları):
├── Bina kabuğu (duvar, çatı, taban, pencere)
├── HVAC sistemleri (ısıtma, soğutma, havalandırma)
├── Aydınlatma (iç + dış)
├── Sıhhi sıcak su (DHW)
├── Bina otomasyonu (BACS — Building Automation and Control Systems)
├── Yenilenebilir enerji sistemleri (GES, güneş kollektörü)
└── Asansörler ve yürüyen merdivenler

Ek veri gereksinimleri:
├── Bina planları ve kesitleri
├── U değerleri (yalıtım performansı) [W/(m²·K)]
├── Cam özellikleri (g değeri, U değeri)
├── Hava sızdırmazlık test sonuçları (n₅₀ değeri)
├── Enerji performans sertifikası (EPC / BEP)
├── HVAC sistem şeması
├── Aydınlatma planı (LPD, kontrol tipi)
└── İklim verileri (derece-gün, güneşlenme saati)

Özel analiz gereksinimleri:
├── Bina enerji dengesi (ısıtma/soğutma/aydınlatma/DHW/diğer)
├── Termal konfor değerlendirmesi (PMV/PPD veya operatif sıcaklık)
├── Bina kabuğu performans analizi
├── HVAC sistem verimliliği
├── Aydınlatma enerji yoğunluğu (LPD) [W/m²]
└── Enerji performans sertifikası ile karşılaştırma
```

### 3.2 Enerji Performans Sertifikası İlişkisi

```
EN 16247-2 ve EPC (Energy Performance Certificate):

EPC → bina enerji sınıfı (A-G)
EN 16247-2 denetimi → gerçek performans analizi

İlişki:
├── EPC teorik hesaplamaya dayanır (tasarım verisi)
├── EN 16247-2 gerçek ölçüm verisine dayanır
├── Fark (performance gap) önemli gösterge
└── Denetim raporu EPC ile karşılaştırma içermeli

Türkiye:
├── BEP-TR (Bina Enerji Performansı) yönetmeliği
├── A-G sınıflandırma (TS 825 bazlı)
├── Enerji kimlik belgesi zorunluluğu (yeni binalar)
└── EN 16247-2 ile tutarlılık sınırlı (farklı hesaplama yöntemi)
```

## 4. EN 16247-3: Prosesler (Processes)

### 4.1 Endüstriyel Proses Denetimi Özel Gereksinimleri

EN 16247-3, ExergyLab platformunun birincil odak alanıdır. Part 1'in genel çerçevesine ek olarak endüstriyel proseslere özgü gereksinimler getirir.

```
EN 16247-3 — Part 1'e ek gereksinimler:

Kapsam (proses sınırları):
├── Termal prosesler (fırın, kurutma, kaynatma, sterilizasyon, eritme)
├── Mekanik prosesler (öğütme, şekillendirme, kesme, presleme)
├── Kimyasal prosesler (reaksiyon, distilasyon, ayrıştırma)
├── Yardımcı tesisler (utilities):
│   ├── Buhar üretim ve dağıtım (kazan, kondensat)
│   ├── Basınçlı hava (kompresör, dağıtım)
│   ├── Soğutma (chiller, soğutma kulesi)
│   ├── Pompa ve fan sistemleri
│   └── Atık su arıtma
├── Motor ve tahrik sistemleri
├── Enerji dönüşüm (CHP, ORC, waste heat boiler)
└── Proses entegrasyonu (pinch analizi, waste heat recovery)

Ek veri gereksinimleri:
├── Proses akış diyagramı (PFD) ve P&ID
├── Kütle ve enerji dengesi (proses bazlı)
├── Proses parametre logları (SCADA/DCS verileri)
├── Batch operasyon kayıtları (batch prosesler için)
├── Hammadde ve ürün özellikleri
├── Yardımcı tesis operasyon verileri
├── Bakım ve duruş planları
└── Proses güvenlik kısıtları

Enerji akış analizi:
├── Enerji girişi: Elektrik, doğalgaz, sıvı yakıt, buhar, sıcak su
├── Yararlı enerji: Proses ısıtma, mekanik iş, kimyasal dönüşüm
├── Kayıplar: Baca gazı, soğutma, radyasyon, konveksiyon
├── Atık ısı: Sıcaklık ve miktar profillemesi
└── Proses bazlı dağılım: Her hat/ürün için SEC

Ölçüm gereksinimleri (Part 1'e ek):
├── Proses sıcaklıkları (giriş, çıkış, ara nokta)
├── Proses basınçları
├── Kütle debileri (hammadde, ürün, atık)
├── Buhar debisi (ultrasonik veya orifis)
├── SCADA veri doğrulama
└── Ürün kalite parametreleri (SEC etkisi)
```

### 4.2 ExergyLab Bağlantısı

ExergyLab platformu, EN 16247-3 kapsamındaki proses denetimini doğrudan destekler:

| EN 16247-3 Gereksinimi | ExergyLab Katkısı |
|------------------------|-------------------|
| Enerji dönüşüm verimlilik analizi | Exergy verimi ile daha hassas değerlendirme |
| Atık ısı potansiyeli değerlendirmesi | Sıcaklık kalitesine göre exergy değerlendirme |
| Yardımcı tesis analizi | Kompresör, kazan, chiller, pompa exergy modülleri |
| Proses entegrasyon fırsatları | Cross-equipment exergy analizi ve puanlama |
| Enerji akış diyagramı | Exergy Sankey diyagramı (2. yasa bazlı) |
| İyileştirme önceliklendirme | Exergy yıkım bazlı sıralama |
| ECM değerlendirme | AI destekli yorumlama ve öneri |
| Raporlama | Görselleştirme, benchmark, yapılandırılmış çıktı |

## 5. EN 16247-4: Ulaşım (Transport)

### 5.1 Ulaşım Enerji Denetimi Özel Gereksinimleri

```
EN 16247-4 — Part 1'e ek gereksinimler:

Kapsam:
├── Kara taşımacılığı
│   ├── Filo yönetimi (araç tipi, yaş, yakıt tüketimi)
│   ├── Rota optimizasyonu
│   ├── Sürücü davranışı (eco-driving)
│   └── Alternatif yakıtlar (elektrik, CNG, LNG)
├── İç lojistik
│   ├── Forklift (elektrik, LPG, dizel)
│   ├── Konveyör ve taşıma sistemleri
│   └── AGV (Automated Guided Vehicle)
├── Personel ulaşımı
│   ├── Servis araçları
│   └── Ulaşım planlaması
└── Deniz ve demiryolu (büyük kuruluşlar)

Özel analizler:
├── Filo enerji yoğunluğu [L/100km, kWh/tkm]
├── Araç doluluk oranı analizi
├── Boş çalışma (idling) analizi
├── Bakım durumunun yakıt tüketimine etkisi
├── Rota verimliliği (km/teslimat)
└── Modal shift potansiyeli (karayolu → demiryolu)
```

Bu kapsam endüstriyel tesislerin lojistik ve taşıma faaliyetlerini de içerebilir; ancak ExergyLab'ın mevcut odağı dışındadır.

## 6. EN 16247-5: Denetçi Yetkinliği (Auditor Competence)

### 6.1 Yetkinlik Çerçevesi

```
EN 16247-5 denetçi yetkinlik gereksinimleri:

Genel yetkinlikler (tüm denetçiler için):
├── Bilgi alanları (Knowledge):
│   ├── Enerji temelleri ve termodinamik
│   ├── Enerji sistemleri (termal, elektrik, mekanik)
│   ├── Ölçüm ve izleme teknikleri
│   ├── Veri analizi ve istatistik
│   ├── Ekonomik değerlendirme yöntemleri (SPP, NPV, IRR)
│   ├── Enerji mevzuatı ve düzenlemeler
│   └── Enerji yönetim sistemleri (ISO 50001)
│
├── Beceriler (Skills):
│   ├── İletişim ve raporlama
│   ├── Proje yönetimi
│   ├── Problem çözme ve analitik düşünme
│   ├── Takım çalışması
│   └── Müşteri yönetimi
│
├── Deneyim (Experience):
│   ├── Minimum denetim deneyimi (ülkelere göre değişir)
│   ├── İlgili sektör deneyimi
│   ├── Ölçüm cihazı kullanma deneyimi
│   └── Rapor yazma deneyimi
│
└── Sürekli gelişim (CPD):
    ├── Yıllık eğitim/seminer katılımı
    ├── Teknik yayınları takip etme
    ├── Sertifika yenileme (varsa)
    └── Peer review (meslektaş değerlendirmesi)

Sektörel ek yetkinlikler:
├── Part 2 denetçisi (bina): Bina fiziği, HVAC, aydınlatma, yalıtım
├── Part 3 denetçisi (proses): Endüstriyel prosesler, termodinamik,
│   proses kontrol, yardımcı tesisler
└── Part 4 denetçisi (ulaşım): Filo yönetimi, lojistik, yakıt teknolojisi
```

### 6.2 Uluslararası Sertifikasyon Programları

| Program | Kuruluş | Kapsam | Geçerlilik | EN 16247 Uyumu |
|---------|---------|--------|------------|----------------|
| CEM | AEE | Enerji yöneticisi | 3 yıl | Destekleyici |
| CMVP | EVO | M&V uzmanı | 3 yıl | M&V odaklı |
| ISO 50001 Lead Auditor | Çeşitli (IRCA, Exemplar Global) | EnMS denetçisi | 3 yıl | Tamamlayıcı |
| ESOS Lead Assessor | Environment Agency (UK) | İngiltere ESOS denetçisi | 4 yıl | Doğrudan uyumlu |
| YEGM Sertifikası | YEGM | Enerji yöneticisi (Türkiye) | 5 yıl | Kısmen uyumlu |
| EUREM | INEM | Avrupa enerji yöneticisi | Süresiz | Destekleyici |

## 7. AB Enerji Verimliliği Direktifi (EU EED) Bağlamı

### 7.1 EED Madde 8 -- Zorunlu Enerji Denetimi

```
EED 2012/27/EU — Orijinal gereksinimler:

Madde 8 — Enerji denetimleri:
├── Büyük işletmeler: 4 yılda 1 zorunlu enerji denetimi
│   ├── Büyük işletme tanımı:
│   │   ├── 250+ çalışan, VEYA
│   │   └── Yıllık ciro >€50M VE bilanço >€43M
│   ├── EN 16247 veya eşdeğer standart uyumlu
│   ├── Bağımsız ve nitelikli denetçi
│   └── Tüm enerji kullanımını kapsamalı (toplam enerjinin >%90)
│
├── ISO 50001 muafiyet:
│   └── ISO 50001 sertifikalı kuruluşlar zorunlu denetimden muaf
│       (energy review sürecinin denetim gereksinimini karşıladığı kabul edilir)
│
└── KOBİ'ler:
    └── Teşvik ve destek programları (zorunluluk yok ama önerilir)

EED 2023/1791 — Revize gereksinimler:
├── Kapsam genişletme: >85 TJ/yıl tüm işletmeler
├── ECM uygulama zorunluluğu: GÖS < 3 yıl olan ECM'ler uygulanmalı
│   (veya neden uygulanmadığı gerekçelendirilmeli)
├── Enerji yönetim sistemi zorunluluğu:
│   └── >85 TJ/yıl tüketen işletmeler ISO 50001 veya eşdeğer
├── Dijitalleşme: Enerji verisi izleme ve raporlama
├── Veri merkezi özel gereksinimler: PUE raporlama
└── Daha sıkı denetçi yetkinlik gereksinimleri
```

### 7.2 AB Ülkelerinde Uygulama Farklılıkları

| Ülke | Zorunluluk Eşiği | Referans Standart | Ceza | Özel Not |
|------|-------------------|-------------------|------|----------|
| Almanya | Büyük işletme (>250 çalışan veya >€50M ciro) | EN 16247 veya ISO 50001 | €50,000'e kadar | BAFA onaylı denetçi |
| Fransa | Büyük işletme (>250 çalışan) | EN 16247 veya ISO 50001 | €20,000 (2. ihlal €40,000) | ADEME portal kayıt |
| İngiltere | >250 çalışan veya >£36M ciro (ESOS) | ESOS (EN 16247 bazlı) | Sınırsız | Brexit sonrası kendi sistemi |
| İtalya | Büyük işletme + >10,000 TEP enerji yoğun | EN 16247 veya ISO 50001 | €20,000-40,000 | ENEA onayı |
| İspanya | >250 çalışan veya >1,000 TEP | EN 16247 | -- | Bölgesel farklar var |
| Hollanda | >250 çalışan veya >€50M ciro | EN 16247 veya ISO 50001 | Değişken | EED-4 uygulama planı |
| Avusturya | Büyük işletme | EN 16247 veya ISO 50001 | €10,000-50,000 | Bundes-Energieeffizienzgesetz |
| Türkiye | ≥1,000 TEP | YEGM formatı (EN 16247 bazlı) | ~100-500k TL | AB aday ülke, uyum süreci |

### 7.3 ISO 50001 Muafiyeti Mekanizması

```
ISO 50001 sertifikası ile EED Madde 8 muafiyeti:

Mantık:
├── ISO 50001 energy review ≈ EN 16247 enerji denetimi
├── ISO 50001 sürekli iyileştirme döngüsü > 4 yıllık denetim
└── Belgelendirme denetimi kalite güvencesi sağlar

Koşullar:
├── ISO 50001 sertifikası geçerli ve güncel olmalı
├── Sertifika kapsamı tesis/kuruluş enerji kullanımını kapsamalı
├── Energy review EN 16247 kalitesinde olmalı
└── Belgelendirme kuruluşu akredite olmalı (ISO 17021 + ISO 50003)

Türkiye farkı:
├── Türkiye'de ISO 50001 muafiyeti henüz yok
├── YEGM etüdü ayrıca zorunlu (ISO 50001 olsa bile)
├── Gelecekte uyum bekleniyor (AB müzakere süreci)
└── Şimdilik: ISO 50001 + YEGM etüdü birlikte yapılabilir
```

## 8. Türkiye Uyumu (Turkey Alignment)

### 8.1 TSE Standart Uyumlaştırması

```
Türk Standartları Enstitüsü (TSE) EN 16247 uyumu:

Uyumlaştırılmış standartlar:
├── TS EN 16247-1: Enerji denetimleri — Bölüm 1: Genel gereksinimler
├── TS EN 16247-2: Enerji denetimleri — Bölüm 2: Binalar
├── TS EN 16247-3: Enerji denetimleri — Bölüm 3: Prosesler
├── TS EN 16247-4: Enerji denetimleri — Bölüm 4: Ulaşım
└── TS EN 16247-5: Enerji denetimleri — Bölüm 5: Denetçi yetkinliği

Durum:
├── TSE standartları yayınlanmış (çeviri + uyumlaştırma)
├── YEGM etüd yönetmeliği EN 16247'yi referans alıyor
├── Ancak YEGM kendi rapor formatını zorunlu tutuyor
└── Uygulamada: YEGM formatı > EN 16247 (yasal zorunluluk)
```

### 8.2 YEGM Gereksinimleri ile EN 16247 Eşleştirmesi

| EN 16247-1 Süreci | YEGM Etüd Gereksinimi | Uyum Durumu |
|--------------------|-----------------------|-------------|
| Ön iletişim (Clause 5.1) | Sözleşme ve kapsam belirleme | Uyumlu |
| Açılış toplantısı (5.2) | Açılış toplantısı | Uyumlu |
| Veri toplama (5.3) | Veri toplama ve ön analiz | Uyumlu |
| Saha çalışması (5.4) | Saha ölçümleri ve denetim | Uyumlu |
| Analiz (5.5) | Verimlilik analizi ve ECM | Uyumlu |
| Raporlama (5.6) | YEGM rapor formatı | Kısmen uyumlu (format farkı) |
| Kapanış toplantısı (5.7) | Rapor sunumu | Uyumlu |
| Denetçi yetkinliği (Part 5) | YEGM sertifika sistemi | Kısmen uyumlu |

### 8.3 Uyum Tablosu (EN 16247 Maddesi vs Türkiye Mevzuatı)

| EN 16247 Gereksinimi | Türkiye Karşılığı | Uyum Seviyesi | Açıklama |
|---------------------|-------------------|---------------|----------|
| Zorunlu denetim (EED Md. 8) | 5627 sayılı Kanun, ≥1,000 TEP | Yüksek | Benzer zorunluluk |
| 4 yılda 1 denetim sıklığı | 4 yılda 1 detaylı etüd | Tam | Aynı sıklık |
| Bağımsız denetçi | EVD şirketi (YEGM onaylı) | Yüksek | Kurumsal bağımsızlık |
| Denetçi yetkinliği (Part 5) | YEGM sertifika + mühendislik | Orta | Farklı sertifikasyon sistemi |
| EN 16247-3 proses denetimi | YEGM sanayi etüdü | Yüksek | Benzer kapsam |
| EN 16247-2 bina denetimi | BEP-TR yönetmeliği | Orta | Farklı hesaplama yöntemi |
| EN 16247-4 ulaşım | -- | Düşük | Türkiye'de henüz yok |
| ISO 50001 muafiyeti | Yok | Düşük | Türkiye'de muafiyet yok |
| ECM uygulama zorunluluğu | VAP teşviki (zorunlu değil) | Düşük | Teşvik bazlı, zorunluluk yok |
| Dijital izleme (EED 2023) | ENVER portal | Orta | Geliştirilme aşamasında |

## 9. Exergy Perspektifi -- EN 16247-3 Enerji Odağı vs Exergy Analizi (Exergy Perspective)

### 9.1 EN 16247-3'ün Enerji Odaklı Yaklaşımı

EN 16247-3, enerji denetimini birinci yasa (energy conservation) perspektifinden ele alır. Bu yaklaşım enerjinin niceliksel olarak korunumuna odaklanır; ancak enerjinin niteliksel (kalite) boyutunu gözden kaçırabilir.

```
EN 16247-3 enerji yaklaşımı:

Güçlü yönler:
├── Sistematik süreç (7 aşama)
├── Kapsamlı veri toplama
├── Enerji dengesi (1. yasa)
├── ECM belirleme ve ekonomik değerlendirme
└── Sektörel benchmark karşılaştırma

Sınırlılıklar (exergy perspektifinden):
├── Sadece enerji miktarına odaklanır (kW, kWh)
├── Enerji kalitesini (sıcaklık seviyesi) dikkate almaz
├── 90°C atık ısı ile 400°C atık ısıyı aynı "kayıp" olarak değerlendirir
├── Kaskad kullanım fırsatlarını göremeyebilir
├── Gerçek termodinamik iyileştirme potansiyelini ölçemez
└── Kazan "verimi %90" → "sorun yok" sonucuna varabilir
    (oysa exergy verimi %40 olabilir)
```

### 9.2 Exergy Analizinin EN 16247-3'e Ek Değeri

```
ExergyLab ile zenginleştirilmiş EN 16247-3 denetimi:

1. Enerji kalitesi değerlendirmesi:
   EN 16247-3: Kazan kayıpları = 100 kW (baca + radyasyon + blowdown)
   ExergyLab: Exergy yıkımı = 580 kW (yakma irreversibilitesi dahil)
   → Gerçek iyileştirme potansiyeli çok daha büyük

2. Atık ısı kalite sınıflandırması:
   EN 16247-3: Atık ısı = 200 kW (tek sayı)
   ExergyLab:
   ├── Yüksek kalite (>200°C): 80 kW → Elektrik üretimi potansiyeli
   ├── Orta kalite (80-200°C): 70 kW → Proses ön ısıtma
   └── Düşük kalite (<80°C): 50 kW → Bina ısıtma veya ısı pompası

3. Cross-equipment eşleştirme:
   EN 16247-3: Ekipman bazlı değerlendirme (silo yaklaşım)
   ExergyLab: Ekipmanlar arası exergy akış analizi ve eşleştirme
   → %10-15 ek tasarruf potansiyeli

4. Doğru önceliklendirme:
   EN 16247-3: Enerji büyüklüğüne göre sıralama
   ExergyLab: Exergy yıkımına göre sıralama
   → Farklı sıralama, daha doğru yatırım kararı

Formül — Exergy verimi:
ψ = Ė_çıkış / Ė_giriş = 1 - Ė_yıkım / Ė_giriş

Burada:
Ė_giriş = giriş exergy akışı [kW]
Ė_çıkış = yararlı çıkış exergy akışı [kW]
Ė_yıkım = exergy yıkım (irreversibility) [kW]

Isıl exergy:
Ė_Q = Q̇ × (1 - T₀/T) [kW]
Burada: T₀ = çevre sıcaklığı [K], T = ısı kaynağı sıcaklığı [K]

Örnek:
Q̇ = 100 kW ısı kaynağı
T = 90°C (363 K), T₀ = 25°C (298 K):  Ė_Q = 100 × (1 - 298/363) = 17.9 kW
T = 400°C (673 K), T₀ = 25°C (298 K): Ė_Q = 100 × (1 - 298/673) = 55.7 kW
→ Aynı miktar ısı, 3 kat farklı exergy değeri!
```

### 9.3 Pratik Uygulama Önerisi

```
EN 16247-3 denetimine exergy ekleme stratejisi:

Minimum (Level I exergy tarama):
├── Ek süre: 2-4 saat
├── Girdi: Nameplate + fatura
├── Çıktı: Ekipman exergy verimleri, top-3 exergy yıkım
└── Maliyet: ~€500-1,000

Standart (Level II exergy analiz):
├── Ek süre: 1-2 gün
├── Girdi: Saha ölçüm verileri
├── Çıktı: Tam exergy rapor bölümü, Sankey, AI yorum
└── Maliyet: ~€2,000-5,000

İleri (Level III exergoekonomik):
├── Ek süre: 1-2 hafta
├── Girdi: Sürekli ölçüm kampanyası
├── Çıktı: Exergoekonomik analiz, avoidable/unavoidable ayrım
└── Maliyet: ~€5,000-15,000
```

## 10. İlgili Dosyalar

- [ISO 50002](iso_50002.md) -- ISO denetim standardi ve karsilastirma
- [Denetim Seviyeleri](audit_levels.md) -- ASHRAE, ISO, EN seviye eslestirme
- [Denetim Metodolojisi](audit_methodology.md) -- Pratik saha rehberi
- [Turkiye Mevzuati](turkey_legislation.md) -- 5627 Kanunu, YEGM
- [Metodoloji (genel)](../methodology.md) -- Fabrika audit teorik cercevesi
- [INDEX](INDEX.md) -- Enerji yonetimi bilgi tabani navigasyonu

## 11. Referanslar

- EN 16247-1:2022, "Energy audits -- Part 1: General requirements"
- EN 16247-2:2022, "Energy audits -- Part 2: Buildings"
- EN 16247-3:2022, "Energy audits -- Part 3: Processes"
- EN 16247-4:2022, "Energy audits -- Part 4: Transport"
- EN 16247-5:2022, "Energy audits -- Part 5: Competence of energy auditors"
- Directive 2012/27/EU of the European Parliament and of the Council on energy efficiency (EED)
- Directive (EU) 2023/1791 on energy efficiency (recast) (Revised EED)
- European Commission, "Guidance on Energy Audits under the EED", 2019
- CEN/CLC JTC 14, "Energy Management and Energy Audits"
- TSE, TS EN 16247 serisi (Türk Standartları Enstitüsü uyumlaştırması)
- YEGM, "Enerji Etudu Usul ve Esaslari Hakkinda Teblig"
- Dincer, I. & Rosen, M.A., "Exergy: Energy, Environment and Sustainable Development", 3rd Edition, Elsevier, 2021
